# Experiment Q status

**Decision: stop before the delay frontier.** Q0 produced a fully validated zero-delay feasibility witness, not a maximum. Q1, Q2, and Q6 passed their stated source/algebraic and numerical reconstruction checks. Q4 validates a conditional target-root identity, but does not independently locate the nearest pole. Q5 validates the rank-two conditional determinant law, but none of the 120 tested conditional retention roots was real and physically admissible. Most importantly, Q3 at 20 and 40 ms is **INDETERMINATE**: the Float64 winding indices are not validated root counts. Under the preregistered decision rule, no delayed co-design or three-point frontier was run.

At zero delay, uniform `rho_i=0.875` with nominal gains gives 87.5% GFL (4,727.416 MW), 675.345 MW retained SG, and critical physical eigenvalue real part `-0.0808091 s^-1`. The equilibrium residual is `1.36e-11`. All five frozen 61 s PowerDynamics events completed and passed the declared frequency, RoCoF, voltage, and 0.002 SG actuator-slack criteria. Peak frequency was 0.4273–0.4691 Hz; peak RoCoF was 0.1241–0.2016 Hz/s; minimum actuator slack was 0.00796. See `Q0_EVENT_METRICS.csv` and `Q0_RESULT.toml`.

Q1: ten delayed PLL channels have the source-derived form `A_tau_i = b_i c_i^T`, with one shared scalar delayed phase error. Q2: maximum operator reconstruction residual is `3.13e-18`; the tested low-rank determinant identity's maximum log-magnitude and phase discrepancies are `7.18e-11` and `8.01e-11` rad. Q3: zero delay has a complete finite ODE count of zero roots to the right of `-0.05 s^-1`; 20/40 ms winding indices 64/62 remain unverified diagnostics only. Q4: all 45 conditional PI target equations were solved, with maximum gain-equation residual `2.29e-16` and full characteristic residual `1.02e-16`; only 5/45 gain pairs lie inside both frozen gain bounds. Q5: the augmented descriptor varies affinely through a rank-at-most-two terminal KCL update; all 120 tested quadratic candidates were complex or outside physical retention. Q6: the unified augmented-descriptor action update has rank at most 30 for the fixed interior architecture, with maximum numerical factorization residual `9.07e-15`.

**Not established:** a delayed stability classification, a delay-aware feasible design, maximum replacement, globally/lexicographically optimal gains, or a delayed-event pass. The frozen protocol does not certify hard converter-current or DC-energy limits. No heterogeneous-delay sweep was run. Prior experiment outputs remain read-only.
